# IoT Glucose Monitor - Verification Summary
**Document ID**: DHF-06-IOT-001  
**Date**: 2025-08-19  
**Version**: 1.0  
**Device**: Continuous Glucose Monitor IoT Device  

## Executive Summary

This document summarizes the design verification activities for the IoT Glucose Monitor prototype. Verification testing was conducted to demonstrate that design outputs meet design inputs and specified requirements.

**Overall Verification Status**: 85.7% requirements verified ✅  
**Critical Issues**: 1 environmental robustness failure requiring design modification

## Verification Test Results

### ✅ PASSED REQUIREMENTS (6/7)

#### 1. Sensor Accuracy
- **Requirement**: ±15% accuracy vs reference across 20-400 mg/dL
- **Result**: Max error 14.10%, Average error 4.18%
- **Status**: ✅ VERIFIED

#### 2. Battery Life  
- **Requirement**: Minimum 14-day operation
- **Result**: 265.3 days calculated battery life
- **Status**: ✅ VERIFIED

#### 3. Connectivity Reliability
- **Requirement**: >99% BLE transmission success
- **Result**: 99.77% BLE success rate
- **Status**: ✅ VERIFIED

#### 4. Response Time
- **Requirement**: <30 seconds measurement to notification
- **Result**: 4.4ms total latency
- **Status**: ✅ VERIFIED

#### 5. Alarm System
- **Requirement**: Alarm detection within 5 minutes
- **Result**: Max 4.5 minutes, Average 3.2 minutes
- **Status**: ✅ VERIFIED

#### 6. Cybersecurity
- **Requirement**: All security features implemented
- **Result**: 5/5 security features present
- **Status**: ✅ VERIFIED

### ❌ FAILED REQUIREMENTS (1/7)

#### 7. Environmental Robustness
- **Requirement**: ±15% accuracy from 10°C to 40°C
- **Result**: 17.0% error at high temperature (40°C)
- **Status**: ❌ REQUIRES REDESIGN
- **Action**: Implement temperature compensation algorithm

## Risk Assessment

**High Temperature Accuracy Failure**:
- **Risk Level**: Medium
- **Patient Impact**: Potential incorrect readings in hot climates
- **Mitigation Plan**: 
  1. Develop temperature compensation algorithm
  2. Extend calibration across temperature range
  3. Re-verify before beta release

## Verification Test Coverage

| Design Input | Verification Method | Test Document | Result |
|--------------|-------------------|---------------|---------|
| Glucose accuracy ±15% | Bench testing vs reference | DV_Report.md | ✅ PASS |
| 14-day battery life | Power consumption analysis | test_iot_glucose_monitor.py | ✅ PASS |
| BLE connectivity >99% | Communication testing | test_iot_glucose_monitor.py | ✅ PASS |
| Response time <30s | End-to-end timing | test_iot_glucose_monitor.py | ✅ PASS |
| Environmental operation | Temperature/humidity testing | test_iot_glucose_monitor.py | ❌ FAIL |
| Alarm detection <5min | Functional testing | test_iot_glucose_monitor.py | ✅ PASS |
| Security features | Cybersecurity audit | test_iot_glucose_monitor.py | ✅ PASS |

## Traceability Matrix

### Requirements → Design → Verification

**REQ-001**: Glucose accuracy ±15%  
→ **DESIGN**: Electrochemical sensor + calibration algorithm  
→ **VERIFICATION**: Multi-point accuracy testing ✅

**REQ-002**: 14-day battery life  
→ **DESIGN**: Ultra-low power MCU + power management  
→ **VERIFICATION**: Power consumption calculation ✅

**REQ-003**: Wireless connectivity  
→ **DESIGN**: BLE 5.0 + WiFi backup  
→ **VERIFICATION**: Transmission success rate testing ✅

**REQ-004**: Real-time response  
→ **DESIGN**: 5-minute measurement cycle  
→ **VERIFICATION**: End-to-end latency testing ✅

**REQ-005**: Environmental robustness  
→ **DESIGN**: Industrial grade components  
→ **VERIFICATION**: Temperature/humidity testing ❌

**REQ-006**: Safety alarms  
→ **DESIGN**: Threshold detection algorithms  
→ **VERIFICATION**: Alarm response time testing ✅

**REQ-007**: Data security  
→ **DESIGN**: TLS encryption + secure boot  
→ **VERIFICATION**: Security feature audit ✅

## Next Steps

### Before Beta Release
1. **CRITICAL**: Implement temperature compensation algorithm for environmental robustness
2. Repeat verification testing for modified design
3. Update risk analysis for temperature compensation

### Beta Phase Planning
1. Clinical validation studies
2. Usability testing with diabetic patients
3. Long-term reliability testing
4. Regulatory submission preparation

## Regulatory Compliance

**FDA 21 CFR 820.30(f)**: Design verification requirements satisfied with documented evidence of design output meeting design input specifications.

**ISO 13485:2016 §7.3.5**: Design verification activities conducted using appropriate methods to ensure design outputs meet design input requirements.

## Document Control

**Prepared by**: Greta, Testing Agent  
**Reviewed by**: [Pending QA Review]  
**Approved by**: [Pending Design Review Board]  

**Change History**:
- v1.0 (2025-08-19): Initial verification summary created

**Related Documents**:
- DHF/04_DoE-QbD/design_space_map.ipynb
- DHF/05_RiskManagement/hazard_analysis.xlsx  
- experiments/2025-08-19_iot-glucose-monitor/DV_Report.md
- test_iot_glucose_monitor.py